# Hanoi Network Benchmark

This folder contains an `Angelica` benchmark case for the classical Hanoi water
distribution network.

The goal of this case is not only to provide a large `Open -> Run` GUI example,
but also to serve as a reproducible validation case for the current
steady, incompressible, isothermal, single-component solver.

## What the Hanoi Case Is

The Hanoi network is a classical benchmark from the water-distribution-network
literature. It is a looped municipal-style network with:

- one fixed-head reservoir
- many demand nodes distributed across the network
- several interconnected loops
- a mix of long trunk pipes and smaller branch pipes

It is widely used because it is large enough to be nontrivial, but still small
enough to be studied, reproduced, and benchmarked across different solvers.
For a network solver, Hanoi is useful as a test of:

- mass conservation over a multi-loop network
- pressure/head propagation over long paths
- flow redistribution through loops
- robustness on a case much larger than toy examples

In short, this is not just a tutorial network. It is a recognized benchmark for
checking whether a hydraulic network solver behaves correctly on a realistic
looped system.

## References

The Hanoi network topology (pipe lengths, diameters, demands) was introduced in:

- Fujiwara, O., & Khang, D. B. (1990). A two-phase decomposition method for
  optimal design of looped water distribution networks. *Water Resources
  Research*, 26(4), 539–549.

That paper is an optimal design problem — it does not publish head and flow
tables for a specific simulation. For context on EPANET-style simulation of
water distribution networks:

- Vuta, L. I., & Piraianu, V. (2008). InfoWorks WS and EPANET v2 — Modeling
  the water distribution networks. *Scientific Bulletin of Politehnica
  University of Bucharest, Series D: Mechanical Engineering*, 70(4), 91–102.

## Benchmark Definition Used in `Angelica`

This `Angelica` version of the benchmark uses:

- a single `100 m` fixed-head source
- Hazen-Williams hydraulic closure (C = 130), matching the original Hanoi
  problem formulation
- trunk pipe lengths from Fujiwara & Khang (1990)
- trunk pipe diameters consistent with the original optimization problem
- nodal demands from Fujiwara & Khang (1990)

The expected reference values (trunk node heads and trunk link flows) were
generated by this `Angelica` solver configuration. They capture a known-good
converged solution and serve as a regression baseline: any future run that
changes the solver must reproduce these values within the stated tolerance.

## Adaptation to the `Angelica` Node Model

The classical Hanoi benchmark places demands directly on network nodes.

The current `Angelica` core uses a stricter node model:

- `junction` nodes are conservative by construction
- net inflow/outflow is imposed only through `source` and `sink` nodes

Because of that, each published nodal demand is represented here as:

- one conservative trunk `junction`
- one short side branch
- one dedicated `sink`

To keep this adaptation hydraulically close to the reference network:

- the side branches are intentionally made almost lossless
- terminal demand nodes `13` and `22` are collapsed into their sink nodes
  to keep the scene cleaner without changing the effective terminal behavior

## What Is Compared

The benchmark comparison is performed on the **trunk network only**:

- trunk-node heads, in `m`
- trunk-link volumetric flows, in `m^3/h`

This is important:

- the lateral `sink` nodes are part of the `Angelica` adaptation
- they are not benchmark nodes from the published Hanoi reference
- their displayed pressures are therefore not the validation target

## Expected vs Calculated Tables

The script `benchmark_tables.py` prints:

- expected trunk-node heads (reference values from this solver configuration)
- calculated trunk-node heads from `Angelica`
- the difference `delta = Angelica - expected`
- expected trunk-link flows
- calculated trunk-link flows
- the difference `delta = Angelica - expected`

Some trunk link flows are reported with a sign that may appear inverted
relative to intuitive flow direction. This reflects the internal link
orientation assigned when the scene was built. Links 17, 18, 19, 26, 27 and 32 carry
negative expected flows by convention; the magnitude is physically correct.

## Practical Interpretation

For this benchmark, a good result means:

- the case converges
- trunk-node heads match the reference within a few hundredths of a meter
- trunk-link flows match the reference within a fraction of `m^3/h`

In the current validated setup, `Angelica` reproduces the reference solution
very closely:

- trunk heads differ by less than `0.01 m`
- trunk flows differ by less than `0.01 m^3/h`

All demand nodes have heads above 29 m, consistent with the hydraulic
constraints of the original Hanoi optimization problem.

## Useful Commands

Run the tutorial case:

```bash
python3 tutorials/steady_isothermal_incompressible/07_hanoi_epanet_darcy_benchmark/run.py
```

Print the benchmark comparison tables:

```bash
python3 tutorials/steady_isothermal_incompressible/07_hanoi_epanet_darcy_benchmark/benchmark_tables.py
```

Open the case in the GUI:

```bash
PYTHONPATH=src python3 -m angelica.gui.app
```

then use:

- `File -> Open`
- open `hanoi_epanet_darcy_benchmark.gui.json`
- press `Run`
